function G = glossary()
%GLOSSARY Panelde ve asistanda kullanılan kavramların Türkçe açıklamaları (tek kaynak).
%   G = ges.agents.glossary() — struct dizisi: Term, Short (tek cümle), Long (ayrıntı).
%   Yardım sayfası, harita ipuçları ve asistan aynı tanımları kullanır.
%   SmartGrid-Twin: SMA-DATA-1:WR13TL22-8231, 1.20 kWp, tek faz (L1), tek MPPT.
t = {
"k/18 röle alt-örnekleme yasası (şebeke çökmesi değildir)", ...
"Sabah/akşam düşük ışınımda görülen 33,33 Hz (12/18), 41,67 Hz (15/18) frekans ve 151 V, 188 V gerilimler şebeke çökmesi değil, rölenin 15 dakikada 18 alt-örnekten k tanesinde kapalı olmasının sonucudur.", ...
"SMA evirici 15 dakikalık kayıt aralığında 18 adet 50 saniyelik alt-örnek alır. Düşük ışınımda (G < 250 W/m²) röle yalnız k tanesinde kapalıdır; ortalama frekans f = 50·k/18 ve ortalama gerilim V_L1 ≈ 230·k/18 çıkar (ör. 12/18 → 33,33 Hz ve 151 V; 15/18 → 41,67 Hz ve 188 V). Röle kapalıyken gerçek şebeke gerilimi koşullu V_L1,cond = V_L1·(50/f_grid) ≈ 228,3 V'tur; bu yüzden bu adımlar sahte şebeke olayı sayılmaz. Röle görev oranı α_relay = k/18 olarak gösterilir. Gerçek gündüz şebeke kesintisi yalnızca 29.07.2026 11:45 adımında yaşanmıştır (G = 873 W/m², V_L1 = 0 V, f = 0 Hz).";
"V_L1,cond (koşullu L1 gerilimi)", ...
"Ham L1 gerilimi frekans oranıyla düzeltilmiş değerdir: V_L1·(50/f_grid).", ...
"k/18 röle etkisini ayıklar ve gerçek şebeke gerilimini verir (≈ 228–245 V). EN 50160 bandı 207–253 V'tur. Bu değer ile çekilen akım I_L1 arasındaki eğimden bağlantı noktasının Thevenin direnci R_th = ΔV_L1,cond / ΔI_L1 kestirilir.";
"Şebeke kesintisi (grid_event) ve evirici yeniden başlatma", ...
"Gündüz V_L1 = 0 V ve f = 0 Hz olması gerçek şebeke kesintisidir; kesinti sonrası evirici kısa süre yeniden başlatma/el sıkışma yapar.", ...
"Verideki tek doğrulanmış gündüz kesintisi 29.07.2026 11:45'tir (G = 873 W/m², V_L1 = 0 V, f = 0 Hz): bu adımda grid_event ve idle_no_dc birlikte görülür. Çıkıştaki 0,00 % 'Active power limitation' kayıtları (31 Temmuz 15:10, 29 Ağustos 12:25 ve 14:00, 3 Eylül 18:50) güç kısma komutu değil, yeniden başlatma (reboot/handshake) anlarıdır (qResetEvent); 15 dakikalık ızgara dışı (:10, :25, :50) satırlar olarak kaydedilir.";
"Sentetik Ross ve fiziksel Faiman sıcaklığı", ...
"CSV'deki 'Module temperature' gerçek sensör değil, rüzgarsız Ross formülüdür (T_amb + 0,028·G); gerçek hücre sıcaklığı rüzgarlı Faiman modelinden hesaplanır.", ...
"Ross modeli rüzgarı hesaba katmaz: T_mod = T_amb + 0,028·G. Sistem, 'System wind speed' sütunundaki rüzgar hızıyla Faiman hücre sıcaklığını (T_cell,dyn = T_amb + G/(U0 + U1·v)) hesaplar. İkisi arasındaki fark, rüzgar soğutma kazancı ΔT_wind'dir. Sandia verim artığı (EtaResidual) bu iki sıcaklığın verime etkisini ayırmak için kullanılır.";
"R_iso (yalıtım direnci) ve sabah çiyi", ...
"Panel-toprak yalıtım direnci; 3000 kΩ sensörün üst doygunluk sınırıdır, sabah nemi ve yağışta 1153–1350 kΩ'a inip panel ısınınca 3000 kΩ'a döner.", ...
"1000 kΩ üstü güvenlidir. Sabah çiyinde ve yağışlı günlerde (28–30 Eylül) 1153–1350 kΩ bandına düşmesi normaldir; panel ısındıkça 3000 kΩ doygunluğuna dönmesi beklenir. Sıcak öğle saatinde düşük kalması erken yalıtım uyarısıdır (uyarı eşiği 1500 kΩ, kritik eşik 500 kΩ). Öneri: konnektör, kablo ve nem girişi kontrolü.";
"Evirici verimi (η_inv) ve Sandia modeli", ...
"η_inv = P_ac / P_dc; bu evirici için medyan yaklaşık %93,56, tepe %94,21'dir.", ...
"Yük oranına (P_dc/P_nom) ve DC gerilimine bağlıdır (Sandia evirici modeli). Kayıp P_loss = P_dc − P_ac (W) olarak izlenir. Düşük yükte verim düşer; öğlen tepe verim görülür. Verim eğrisindeki sapma soğutma veya DC bara sorununa işaret edebilir.";
"DC bara ve MPPT zarfı (V_dc, I_dc)", ...
"PV dizinin DC gerilimi (149–256 V) ve akımı (0,013–5,90 A); beklenen MPP zarfıyla karşılaştırılır.", ...
"Tek MPPT ve tek string vardır. Gerilim V_mp,exp altındaysa veya akım I_mp,exp üstündeyse bypass diyotu/gölge, tersine gerilim V_oc'ye sıçrıyorsa güç kısma veya MPP kaybı şüphesi vardır. Örnek: 29 Ağustos 11:30'da V_dc = 230 V'a sıçraması (MPP → V_oc) ısıl/MPP dışı güç düşürmenin imzasıdır.";
"Isıl kısma (güç düşürme, thermal derating)", ...
"Eviricinin iç sıcaklığı yükselince kendini korumak için gücünü bilerek düşürmesi.", ...
"Evirici sıcaklık yükselince çalışma noktasını en yüksek güç noktasından (MPP) uzaklaştırır: gerilim yükselir, akım düşer, güç azalır. Güç grafiğinde öğlen zikzak görülür. Arıza değildir, ama enerji kaybıdır. Nedenleri: tıkalı toz filtresi, yıpranmış fan, yetersiz havalandırma, rüzgarsız sıcak hava. Öneri: fan ve filtre bakımı, havalandırma, gölgeleme. Bu sistem kısmayı V_dc/I_dc imzasıyla ve güç + sıcaklık imzasıyla bulur.";
"MPP (en yüksek güç noktası)", ...
"Panellerin o anki ışınım ve sıcaklıkta verebileceği en yüksek güce karşılık gelen gerilim–akım noktası.", ...
"Evirici normalde sürekli bu noktayı izler (MPPT). Isıl kısmada bilerek bu noktadan uzaklaşır; gerilimin beklenenden yüksek, akımın düşük olması bu yüzden kısmanın imzasıdır.";
"Beklenen güç (M1)", ...
"Hava koşullarına (ışınım, sıcaklık, güneş konumu) göre eviricinin üretmesi gereken güç.", ...
"Makine öğrenmesi modeli M1, eviricinin geçmişteki sağlıklı (kısılmamış) çalışmasından öğrenilir. Gerçek güç beklenenin belirgin altındaysa kayıp vardır; nedeni (kısma, trip, şebeke, kirlenme) ayrı dedektörlerle ayrıştırılır. POA ışınımı 32° eğimli panel düzlemi içindir (G_poa); G ise yatay (GHI) uydu sensörüdür.";
"Performans", ...
"Gerçekleşen enerjinin beklenen enerjiye oranı (%).", ...
"Günlük ve haftalık değerlendirmede verisi olan gündüz adımlarında Σ gerçek DC enerji / Σ beklenen DC enerji. %100'e yakın: sağlıklı. Veri gelmeyen süreler (27–31 Temmuz kesintisi, 10–15 Ağustos eksik hafta) kayıp sayılmaz, ayrıca yazılır. Özgül güç P_spec = P_ac/kWp (kW/kWp).";
"Anlık / Günlük / Haftalık değerlendirme", ...
"Aynı eviricinin o anki durumu, gün geneli ve son 7 günün tekrarlayan durumu.", ...
"Anlık: o 15 dakikalık adımın durumu. Günlük: bugün 00:00'dan şimdiye en az 1 saat süren en ağır durum. Haftalık: son 7 günün en az 2'sinde (her biri ≥ 1 saat) görülen en ağır durum.";
"Skalogram", ...
"Günlük güç sinyalinin dalgacık (wavelet) dönüşümüyle çıkarılan zaman–frekans resmi.", ...
"Kırmızı kanal gücü, yeşil kanal ışınımı, mavi kanal beklenene göre eksik üretimi gösterir. Sarı: güç güneşi izliyor (normal). Camgöbeği: güneş var, güç yok (kesinti). Mavi/mor: eksik üretim. Üstte kırmızı lekeler: öğlen güç dalgalanması (kısma). Görsel CNN ajanı bu resimlere bakarak karar verir.";
"Tozlanma oranı (soiling ratio)", ...
"Kirli panelin ürettiğinin temiz panelin üreteceğine oranı (1,00 = temiz).", ...
"Kirlenme hızı, yağmursuz dönemde bu oranın günde yüzde kaç düştüğüdür (32° POA düzeltmeli, Theil-Sen eğimi). Yağmur paneli kendiliğinden temizler; yıkama önerisi kuru dönem hızına dayanır.";
"Bulutluluk oranı", ...
"Bulutların kestiği ışınım payı: 1 − (ölçülen / bulutsuz gökyüzünde beklenen ışınım).", ...
"Açıklık indeksi Kc ≥ 0,75 açık, 0,40–0,75 parçalı bulutlu, < 0,40 kapalı gün sayılır.";
"Trip", ...
"Eviricinin arıza koruması ile tamamen durması (çıkış sıfır).", ...
"Güneş varken çıkışın sıfır olmasından anlaşılır. Tek evirici olduğundan komşu karşılaştırması yoktur; şebeke kesintisiyle ayrım V_L1 ve f_grid ile yapılır (29.07.2026 11:45 örneği).";
"Kronik", ...
"Uyarı/alarm düzeyindeki aynı sorunun 7 günden uzun sürmesi (açık bakım kaydı).", ...
"Kronik durumda her adımda yeniden alarm verilmez; sorun giderilene kadar durum çizgili turuncu kalır.";
"Erken uyarı / geriye dönük doğrulama", ...
"Arıza olmadan önceki verilerden riski önceden görme ve bunun geçmiş arızalarda gerçekten işe yarayıp yaramadığını ölçme.", ...
"Geçmişteki her arıza anı için yalnızca o andan ÖNCEKİ veri kullanılarak uyarı üretilir; uyarının arızadan ne kadar önce geldiği (öncü süre) ve boşuna uyarı sıklığı raporlanır.";
"Üç görüş", ...
"Her teşhis üç bağımsız yoldan bakılarak verilir: sensör kuralları, görsel desen (CNN) ve kendi geçmişiyle (akran) karşılaştırma.", ...
"1. görüş (sensör ve fizik kuralları): V_dc/I_dc, R_iso, L1 şebeke, beklenen güç modeli ve ısıl kısma imzası. 2. görüş (görsel desen): günün skalogram resmine bakan çok etiketli CNN; araştırma katmanındadır. 3. görüş (Self-Peer): tek evirici olduğundan komşu yoktur; günün özellikleri eviricinin kendi geçmiş benzer günleriyle (12 sütunlu tablo) karşılaştırılır.";
"Uzlaşı düzeyi", ...
"Kararı kaç görüşün desteklediği: tam uzlaşı, çoğunluk, tek kanıt, tek görüş, çelişki.", ...
"Tam uzlaşı: karar veren tüm görüşler aynı fikirde. Çoğunluk: en az iki görüş destekliyor. Tek kanıt: sensör deterministik bir ölçüm görüyor. Tek görüş: sorunu yalnız bir görüş görebiliyor. Çelişki: görüşler ayrışıyor → saha kontrolü önerilir.";
"Çekirdek mod / araştırma katmanı", ...
"Çekirdek: fiziksel ölçüme dayanan, doğrulanmış kısım. Araştırma katmanı: CNN'ler, LLM asistanı, federe model.", ...
"Çekirdek mod (GES_Baslat('cekirdek')) yalnızca sensör kuralları, beklenen güç, kayıp ve kısma hesabıyla çalışır; CNN ve LLM yüklenmez, panel daha hızlı açılır. Tam modda görsel CNN ikinci görüş olarak eklenir ve asistan açılır."};
G = cell2struct(t, ["Term" "Short" "Long"], 2);
end
